# Work Instruction WI-001
## ขั้นตอนการเข้า-ออกห้องคลีนรูม

**เอกสารเลขที่:** WI-001  
**ฉบับที่:** 1.0  
**วันที่ออก:** 1 ตุลาคม 2568  
**หน้าที่:** 1/4  

### 1. วัตถุประสงค์
เพื่อกำหนดขั้นตอนการเข้า-ออกห้องคลีนรูมให้เป็นไปตามมาตรฐาน ISO 14644 Class 10,000 และป้องกันการปนเปื้อนในกระบวนการผลิตไมโครชิป

### 2. ขอบเขต
ใช้บังคับกับพนักงานและผู้มาติดต่อทุกคนที่เข้าห้องคลีนรูม Production Area A, B และ C

### 3. อุปกรณ์ที่จำเป็น
- ชุดคลีนรูม Coverall พร้อมฮู้ด
- ถุงมือไนไตรล์หนา 0.12 มม.
- ถุงมือชั้นใน (Cotton glove)
- รองเท้า ESD
- หน้ากาก N95 หรือ P100
- แว่นตาป้องกัน
- น้ำยาฆ่าเชื้อ 70% Isopropyl alcohol

### 4. ขั้นตอนการเข้าห้องคลีนรูม

#### 4.1 การเตรียมตัวก่อนเข้า (ใช้เวลา 5-7 นาที)

**ขั้นที่ 1: จุดเปลี่ยนรองเท้า**
1. ถอดรองเท้าส่วนตัวที่จุดเปลี่ยนรองเท้า Zone 1
2. เช็ดเท้าด้วยแผ่นเปียก Tacky Mat
3. สวมรองเท้า ESD สีขาว (ตรวจสอบค่าความต้านทาน < 10^6 Ω)
4. บันทึกเวลาเข้าในแบบฟอร์ม Entry Log

**ขั้นที่ 2: การล้างมือ**
1. ล้างมือด้วยสบู่เหลวประมาณ 20 วินาที
2. เช็ดมือด้วยกระดาษเช็ดมือแบบใช้ครั้งเดียว
3. ใส่เจลแอลกอฮอล์ 70% ปริมาณ 3-5 ml
4. ให้แห้งตามธรรมชาติ 30 วินาที

**ขั้นที่ 3: การสวมชุดคลีนรูม**
1. เข้าห้องแต่งตัว Zone 2
2. สวมหน้ากาก N95 ให้แนบสนิทกับใบหน้า
3. สวมแว่นตาป้องกัน
4. สวมถุงมือชั้นใน (Cotton glove)
5. สวมชุดคลีนรูม Coverall โดยเริ่มจากขา -> แขน -> ลำตัว
6. ปิดซิปให้สุด และสวมฮู้ดครอบหัว
7. สวมถุงมือไนไตรล์ทับถุงมือชั้นใน
8. ตรวจสอบไม่มีรอยขาดหรือรู

#### 4.2 การผ่านจุดตรวจ (ใช้เวลา 2-3 นาที)

**ขั้นที่ 4: การนับอนุภาค**
1. เข้าสู่ Air Shower Chamber
2. ยืนกางแขนให้ลมเป่าทำความสะอาด 60 วินาที
3. ผ่านเครื่องนับอนุภาค (Particle Counter)
4. ผลการตรวจต้องไม่เกิน 5,000 อนุภาค/ft³
5. หากเกินมาตรฐาน ให้กลับไปทำความสะอาดใหม่

**ขั้นที่ 5: การเข้าสู่ห้องคลีนรูม**
1. เดินผ่านประตูอัตโนมัติเข้าสู่ห้องคลีนรูม
2. เดินตามเส้นทางที่กำหนด (ตามลูกศรสีเขียว)
3. ตรวจสอบแผงแสดงสถานะห้อง (อุณหภูมิ 20-22°C, ความชื้น 30-50%)

### 5. ขั้นตอนการออกจากห้องคลีนรูม

#### 5.1 การเตรียมออก (ใช้เวลา 3-4 นาที)

**ขั้นที่ 1: การทำความสะอาดอุปกรณ์**
1. เก็บอุปกรณ์การทำงานในตู้เก็บของ
2. เช็ดอุปกรณ์ด้วยแอลกอฮอล์ 70%
3. ปิดฝาภาชนะสารเคมีให้สนิท
4. บันทึกข้อมูลการใช้สารเคมีใน Chemical Usage Log

**ขั้นที่ 2: การออกจากห้องคลีนรูม**
1. เดินตามเส้นทางออก (ตามลูกศรสีแดง)
2. ผ่านประตูออกสู่ Zone 2

#### 5.2 การถอดชุดคลีนรูม (ใช้เวลา 4-5 นาที)

**ขั้นที่ 3: การถอดอุปกรณ์**
1. ถอดถุงมือไนไตรล์ชั้นนอกที่จุดถอดถุงมือ
2. เข้าห้องแต่งตัว Zone 2
3. ถอดแว่นตาป้องกัน เช็ดด้วยแอลกอฮอล์
4. ถอดฮู้ดและหน้ากาก N95
5. ถอดชุดคลีนรูม โดยเริ่มจากซิป -> แขน -> ขา
6. พับชุดคลีนรูมด้านในออกนอก ใส่ถุงซัก
7. ถอดถุงมือชั้นใน
8. ถอดรองเท้า ESD เช็ดทำความสะอาด

**ขั้นที่ 4: การล้างมือและเปลี่ยนรองเท้า**
1. ล้างมือด้วยสบู่เหลว 20 วินาที
2. เช็ดมือด้วยกระดาษเช็ดมือ
3. เปลี่ยนรองเท้าส่วนตัวที่ Zone 1
4. บันทึกเวลาออกในแบบฟอร์ม Exit Log

### 6. สิ่งที่ห้ามปฏิบัติ
- ห้ามนำอาหาร เครื่องดื่ม หรือของส่วนตัวเข้า
- ห้ามใช้เครื่องสำอาง น้ำหอม หรือสเปรย์
- ห้ามสูบบุหรี่ก่อนเข้า 30 นาที
- ห้ามวิ่งหรือเดินเร็วในห้องคลีนรูม
- ห้ามสัมผัสพื้นผิวที่ไม่จำเป็น
- ห้ามใช้โทรศัพท์มือถือในห้องคลีนรูม

### 7. การตรวจสอบและบำรุงรักษา

#### 7.1 การตรวจสอบรายวัน
- ตรวจสภาพชุดคลีนรูมก่อนใช้ (รอยขาด, คราบสกปรก)
- ตรวจค่าความต้านทานรองเท้า ESD
- ตรวจการทำงานของเครื่องนับอนุภาค
- ตรวจปริมาณน้ำยาฆ่าเชื้อ

#### 7.2 การบำรุงรักษารายสัปดาห์
- ทำความสะอาด Air Shower Chamber
- เปลี่ยนกระดาษกรอง Tacky Mat
- ตรวจสอบระบบ Laminar Flow
- ทำ Calibration เครื่องนับอนุภาค

### 8. กรณีฉุกเฉิน

#### 8.1 กรณีเครื่องนับอนุภาคเสีย
1. แจ้งหัวหน้างานทันที
2. ใช้เครื่องสำรองจุดที่ 2
3. บันทึกเหตุการณ์ใน Incident Log

#### 8.2 กรณีชุดคลีนรูมขาด
1. ห้ามเข้าห้องคลีนรูม
2. ขอชุดสำรองจากคลังพัสดุ
3. รายงานความต้องการเพิ่มเติม

### 9. บันทึกและเอกสารอ้างอิง
- Entry/Exit Log Sheet
- Chemical Usage Log
- Incident Report Form
- Equipment Calibration Record
- ISO 14644-1 Standard
- ระเบียบความปลอดภัยโรงงาน มาตรา 6

### 10. การอนุมัติและทบทวน
**จัดทำโดย:** วิศวกรความปลอดภัย  
**ตรวจสอบโดย:** ผู้จัดการฝ่ายผลิต  
**อนุมัติโดย:** ผู้จัดการโรงงาน  
**ทบทวนครั้งถัดไป:** 1 ตุลาคม 2569